# LabVault traceability matrix

> **DRAFT — not an executed validation.** Generated by `scripts/traceability.py` from `docs/validation/requirements.toml`; edit that file, not this one. What a regulated lab must still do is in [the validation plan](validation-plan.md).

Requirement → design decision (ADR) → automated tests. 45 requirements, 227 distinct tests traced (other tests cover supporting code, such as helpers and scripts). CI fails if a requirement has no test or names a test that no longer exists.

Run the tests for one requirement: `pytest "tests/<file>::<test>"`.

| ID | Requirement | Priority | ADRs | Tests |
|---|---|---|---|---|
| ACC-01 | Each user signs in with a unique account and a password stored only as a salted, slow hash. | High | [0013](../adr/0013-password-security.md) | `test_auth_security.py::test_hashes_are_salted_and_verify`<br>`test_auth_security.py::test_unparseable_hashes_never_match`<br>`test_auth_security.py::test_cost_change_triggers_rehash`<br>`test_auth_security.py::test_migration_6_wraps_legacy_sha256_hashes`<br>`test_auth_security.py::test_legacy_hash_is_upgraded_at_next_sign_in`<br>`test_auth_security.py::test_success_returns_user_without_hash` |
| ACC-02 | Repeated failed sign-ins lock the account for a set time, without revealing whether the account exists. | High | [0013](../adr/0013-password-security.md) | `test_auth_security.py::test_repeated_failures_lock_the_account`<br>`test_auth_security.py::test_lock_expires`<br>`test_auth_security.py::test_lock_lasts_the_configured_time`<br>`test_auth_security.py::test_success_resets_the_failure_count`<br>`test_auth_security.py::test_unknown_user_changes_no_account`<br>`test_auth_security.py::test_locked_and_unknown_accounts_get_the_same_message` |
| ACC-03 | An idle session is signed out after the configured time. | High | [0013](../adr/0013-password-security.md) | `test_auth_security.py::test_idle_session_is_signed_out`<br>`test_auth_security.py::test_active_session_stays_signed_in` |
| ACC-04 | Only administrators reach administration pages and actions (accounts, specifications, closing investigations). | High | [0011](../adr/0011-sample-lifecycle-and-permissions.md), [0017](../adr/0017-user-management.md), [0018](../adr/0018-accessibility-and-navigation.md) | `test_pages_smoke.py::test_lab_tech_navigation_hides_admin_only_pages`<br>`test_pages_smoke.py::test_admin_sees_every_page`<br>`test_user_management.py::test_only_admins_manage_accounts`<br>`test_specifications.py::test_only_admins_maintain_specifications`<br>`test_specifications.py::test_lab_tech_sees_specs_read_only`<br>`test_investigations.py::test_only_admins_close`<br>`test_investigations.py::test_lab_tech_sees_investigations_read_only` |
| ACC-05 | Outside demo mode there are no default or published credentials; the initial admin password is set by the operator. | High | [0001](../adr/0001-deployment-modes.md) | `test_seed_users.py::test_secure_mode_seeds_only_configured_admin`<br>`test_seed_users.py::test_secure_mode_without_password_refuses`<br>`test_seed_users.py::test_secure_mode_rejects_short_password`<br>`test_seed_users.py::test_secure_mode_refuses_db_with_demo_passwords`<br>`test_seed_users.py::test_demo_mode_requires_explicit_opt_in`<br>`test_app_login.py::test_secure_mode_hides_credentials_and_rejects_demo_password`<br>`test_app_login.py::test_unconfigured_deployment_does_not_start` |
| ACC-06 | Account changes (create, reset, unlock, disable, role) are made by an admin, with a reason, and audited; temporary passwords must be replaced at first sign-in. | High | [0017](../adr/0017-user-management.md) | `test_user_management.py::test_admin_creates_account_that_must_change_its_password`<br>`test_user_management.py::test_admin_actions_need_a_reason`<br>`test_user_management.py::test_admin_cannot_change_own_account_or_system_accounts`<br>`test_user_management.py::test_reset_sets_a_temporary_password_and_clears_the_lock`<br>`test_user_management.py::test_temporary_password_must_be_changed_before_anything_else`<br>`test_user_management.py::test_new_password_must_differ_and_follow_the_rules`<br>`test_user_management.py::test_role_change_is_audited_and_blocked_by_open_samples`<br>`test_user_management.py::test_invalid_accounts_are_refused` |
| ACC-07 | A disabled account cannot sign in or change data, and its open session ends at the next interaction. | Medium | [0017](../adr/0017-user-management.md) | `test_user_management.py::test_disabled_account_cannot_sign_in_or_change_data`<br>`test_user_management.py::test_disabling_ends_the_users_session`<br>`test_user_management.py::test_role_change_applies_at_the_next_click`<br>`test_user_management.py::test_disable_is_blocked_while_samples_are_open`<br>`test_user_management.py::test_samples_cannot_be_assigned_to_a_disabled_account` |
| ACC-08 | System accounts (import, simulator, migrations) can never sign in, sign or be assigned work. | Low | [0007](../adr/0007-schema-constraints.md), [0011](../adr/0011-sample-lifecycle-and-permissions.md) | `test_schema_constraints.py::test_system_accounts_exist_and_cannot_log_in`<br>`test_schema_constraints.py::test_system_accounts_are_not_lab_techs`<br>`test_review.py::test_system_accounts_cannot_sign`<br>`test_lifecycle.py::test_system_and_unknown_accounts_cannot_change_data` |
| AUD-01 | Every change to GxP data writes its audit entry in the same transaction: both are stored, or neither. | High | [0005](../adr/0005-service-layer.md), [0008](../adr/0008-audit-trail.md) | `test_services.py::test_register_sample_writes_sample_and_audit`<br>`test_services.py::test_register_sample_rolls_back_when_audit_fails`<br>`test_services.py::test_update_rolls_back_when_audit_fails`<br>`test_services.py::test_record_result_writes_result_and_audit`<br>`test_services.py::test_record_result_rolls_back_when_audit_fails`<br>`test_services.py::test_create_protocol_writes_protocol_and_audit`<br>`test_services.py::test_create_protocol_rolls_back_when_audit_fails`<br>`test_layering.py::test_views_never_write_sql` |
| AUD-02 | Audit entries cannot be changed or deleted, by the application or directly in the database. | High | [0008](../adr/0008-audit-trail.md), [0023](../adr/0023-durable-sqlite-with-litestream.md) | `test_audit_trail.py::test_audit_rows_cannot_be_changed_or_deleted`<br>`test_audit_trail.py::test_migration_4_adds_columns_and_triggers`<br>`test_durable_storage.py::test_restore_check_reports_a_missing_integrity_trigger` |
| AUD-03 | A change records who, when, the old value, the new value and the reason; a change without a reason is refused. | High | [0008](../adr/0008-audit-trail.md) | `test_audit_trail.py::test_change_records_old_value_new_value_and_reason`<br>`test_audit_trail.py::test_change_without_reason_is_refused_and_writes_nothing`<br>`test_audit_trail.py::test_saving_without_changes_needs_no_reason`<br>`test_audit_trail.py::test_tracking_page_requires_a_reason`<br>`test_services.py::test_update_changes_both_fields_atomically_with_old_and_new_values`<br>`test_services.py::test_noop_update_writes_nothing` |
| AUD-04 | Sign-ins, failed sign-ins and sign-outs are audited. | Medium | [0008](../adr/0008-audit-trail.md), [0013](../adr/0013-password-security.md) | `test_audit_trail.py::test_sign_in_success_and_failures_are_audited`<br>`test_audit_trail.py::test_attempted_username_is_truncated`<br>`test_audit_trail.py::test_app_sign_in_and_sign_out_are_audited` |
| AUD-05 | The full audit trail can be searched and reviewed, including the oldest entries. | Medium | [0008](../adr/0008-audit-trail.md), [0016](../adr/0016-sample-tracking-paging.md) | `test_audit_trail.py::test_search_pages_through_everything_newest_first`<br>`test_audit_trail.py::test_search_filters_in_sql`<br>`test_audit_trail.py::test_audit_page_reaches_old_entries` |
| AUD-06 | Report exports are audited when the file is downloaded. | Low | [0008](../adr/0008-audit-trail.md) | `test_audit_trail.py::test_download_callback_audits_the_export`<br>`test_audit_trail.py::test_generating_a_report_writes_no_audit_row` |
| ESG-01 | A result review is an electronic signature: password re-entered, and signer, meaning and time recorded and audited. | High | [0014](../adr/0014-result-review-e-signature.md) | `test_review.py::test_approval_is_recorded_with_meaning_signer_and_audit`<br>`test_review.py::test_unknown_meaning_is_refused`<br>`test_review.py::test_wrong_password_signs_nothing_and_is_audited`<br>`test_review.py::test_reviewer_signs_on_the_page`<br>`test_review.py::test_wrong_password_on_the_page_shows_an_error` |
| ESG-02 | Second-person review: the analyst who recorded a result cannot sign it. | High | [0014](../adr/0014-result-review-e-signature.md) | `test_review.py::test_anyone_but_the_analyst_may_sign`<br>`test_review.py::test_analyst_cannot_sign_own_result`<br>`test_review.py::test_database_also_refuses_self_signature`<br>`test_review.py::test_analyst_sees_no_own_results_to_review` |
| ESG-03 | Signatures are permanent; a rejection needs a reason and the result no longer counts. | Medium | [0014](../adr/0014-result-review-e-signature.md) | `test_review.py::test_signatures_are_permanent`<br>`test_review.py::test_rejection_needs_a_reason`<br>`test_review.py::test_rejected_result_does_not_count_and_a_retest_is_needed`<br>`test_review.py::test_only_results_on_in_progress_samples_can_be_signed` |
| ESG-04 | Wrong passwords at signing count toward account lockout. | Low | [0013](../adr/0013-password-security.md), [0014](../adr/0014-result-review-e-signature.md) | `test_review.py::test_wrong_signature_passwords_count_toward_lockout`<br>`test_investigations.py::test_wrong_password_keeps_it_open_and_counts_toward_lockout`<br>`test_user_management.py::test_wrong_current_password_counts_toward_lockout` |
| RES-01 | The system judges each result against the current approved specification and stores which specification version it used; limits sent by a caller are ignored. | High | [0012](../adr/0012-specification-master-data.md) | `test_result_entry.py::test_quantitative_results_are_evaluated_against_the_spec`<br>`test_result_entry.py::test_service_stores_the_spec_it_judged_against`<br>`test_result_entry.py::test_limits_sent_by_the_caller_are_ignored`<br>`test_result_entry.py::test_qualitative_tests_use_the_recorded_outcome`<br>`test_result_entry.py::test_form_shows_the_spec_and_offers_no_limit_inputs`<br>`test_result_entry.py::test_form_flags_contamination_against_a_zero_limit`<br>`test_result_entry.py::test_form_stores_qualitative_fail` |
| RES-02 | A result cannot be recorded without the data it needs: a value for quantitative tests, an outcome for qualitative ones, and a specification. | High | [0012](../adr/0012-specification-master-data.md) | `test_result_entry.py::test_quantitative_result_requires_a_value`<br>`test_result_entry.py::test_quantitative_result_requires_a_specification`<br>`test_result_entry.py::test_quantitative_test_rejects_an_outcome`<br>`test_result_entry.py::test_qualitative_test_needs_an_outcome_and_no_value`<br>`test_result_entry.py::test_unknown_test_is_rejected`<br>`test_result_entry.py::test_numeric_result_without_spec_is_blocked`<br>`test_result_entry.py::test_form_rejects_missing_value_and_stores_nothing`<br>`test_result_entry.py::test_form_blocks_tests_without_a_spec` |
| RES-03 | Specifications are master data under change control: admin only, reason required, versioned, applied to new results only. | High | [0012](../adr/0012-specification-master-data.md) | `test_specifications.py::test_admin_creates_then_changes_with_reason_old_and_new_values`<br>`test_specifications.py::test_change_needs_a_reason`<br>`test_specifications.py::test_stale_change_is_rejected`<br>`test_specifications.py::test_saving_unchanged_limits_writes_nothing`<br>`test_specifications.py::test_invalid_specifications_are_refused`<br>`test_specifications.py::test_secure_instance_starts_without_specs`<br>`test_specifications.py::test_admin_changes_a_spec_on_the_page`<br>`test_result_entry.py::test_spec_change_applies_to_new_results_only` |
| RES-04 | Results can be recorded only on In Progress samples, by the assigned analyst or an admin. | Medium | [0011](../adr/0011-sample-lifecycle-and-permissions.md) | `test_lifecycle.py::test_result_entry_rules`<br>`test_lifecycle.py::test_results_only_on_in_progress_samples_by_assignee_or_admin`<br>`test_lifecycle.py::test_result_form_lists_only_samples_open_to_the_user`<br>`test_queries.py::test_loggable_samples_are_selected_in_sql` |
| OOS-01 | Every out-of-specification result opens an investigation automatically. | High | [0015](../adr/0015-oos-investigations.md) | `test_investigations.py::test_an_oos_result_opens_an_investigation`<br>`test_investigations.py::test_a_pass_opens_none`<br>`test_investigations.py::test_migration_8_backfills_unsigned_oos_on_in_progress_samples`<br>`test_investigations.py::test_fda_import_opens_investigations_for_in_progress_oos_only` |
| OOS-02 | An OOS result cannot be signed while its investigation is open; the conclusion decides the signature's meaning. | High | [0015](../adr/0015-oos-investigations.md) | `test_investigations.py::test_open_investigation_blocks_signing`<br>`test_investigations.py::test_conclusion_decides_the_signature`<br>`test_investigations.py::test_confirmed_oos_is_approved_and_the_sample_completes_failing`<br>`test_investigations.py::test_review_tab_offers_only_the_concluded_meaning` |
| OOS-03 | An investigation is closed by an admin who is not the analyst, with a conclusion, findings and password; once closed it is final. | Medium | [0015](../adr/0015-oos-investigations.md) | `test_investigations.py::test_close_is_recorded_and_audited`<br>`test_investigations.py::test_admin_cannot_close_on_own_result`<br>`test_investigations.py::test_closed_is_final`<br>`test_investigations.py::test_close_needs_a_conclusion_and_findings`<br>`test_investigations.py::test_database_guards_investigations`<br>`test_investigations.py::test_admin_closes_on_the_page` |
| OOS-04 | OOS counts on the dashboard and in reports separate confirmed, under investigation, not investigated and invalidated results, and headline totals exclude invalidated ones. | Medium | [0019](../adr/0019-report-accuracy-and-oos-counts.md) | `test_reports.py::test_oos_category`<br>`test_reports.py::test_sql_and_python_categories_agree`<br>`test_reports.py::test_breakdown_counts_everything_but_headline_excludes_invalidated`<br>`test_reports.py::test_dashboard_alerts_leave_out_invalidated_results`<br>`test_reports.py::test_dashboard_shows_the_counted_total`<br>`test_dashboard.py::test_total_samples_counts_every_sample` |
| LIF-01 | Sample status changes follow the defined lifecycle; completion needs reviewed, approved results; reopening is admin-only; rejection needs confirmation. | High | [0011](../adr/0011-sample-lifecycle-and-permissions.md) | `test_lifecycle.py::test_transition_matrix`<br>`test_lifecycle.py::test_completing_needs_reviewed_and_approved_results`<br>`test_lifecycle.py::test_completion_requires_an_approved_result_then_reopen_is_admin_only`<br>`test_lifecycle.py::test_change_rules`<br>`test_lifecycle.py::test_other_tech_cannot_change_sample_and_nothing_is_written`<br>`test_lifecycle.py::test_tracking_offers_only_allowed_statuses`<br>`test_lifecycle.py::test_tracking_is_read_only_for_other_techs`<br>`test_tracking_page.py::test_rejecting_needs_confirmation` |
| LIF-02 | Concurrent edits cannot silently overwrite each other: the first save wins and the second user is told. | Medium | [0005](../adr/0005-service-layer.md) | `test_services.py::test_stale_update_is_rejected_and_first_writer_wins`<br>`test_services.py::test_rejected_update_clears_stale_cache`<br>`test_tracking_page.py::test_concurrent_edit_is_rejected_and_other_users_change_kept`<br>`test_tracking_page.py::test_reload_adopts_current_values_then_saves` |
| DAT-01 | The database itself rejects invalid values, unknown accounts and orphaned references. | High | [0007](../adr/0007-schema-constraints.md), [0009](../adr/0009-domain-constants.md) | `test_schema_constraints.py::test_sample_rejects_invalid_values`<br>`test_schema_constraints.py::test_sample_rejects_invalid_flags`<br>`test_schema_constraints.py::test_result_rejects_invalid_values`<br>`test_schema_constraints.py::test_user_role_is_checked`<br>`test_schema_constraints.py::test_writes_must_name_a_real_account`<br>`test_schema_constraints.py::test_referenced_user_cannot_be_deleted`<br>`test_domain.py::test_domain_values_match_the_database_constraints` |
| DAT-02 | Schema upgrades apply each change exactly once, in order, atomically, and never lose rows. | Medium | [0003](../adr/0003-schema-migrations.md), [0007](../adr/0007-schema-constraints.md) | `test_migrations.py::test_migrations_apply_in_order_once`<br>`test_migrations.py::test_failed_migration_rolls_back_and_keeps_version`<br>`test_migrations.py::test_concurrent_startups_apply_each_migration_once`<br>`test_migrations.py::test_init_db_brings_new_database_to_latest_version`<br>`test_schema_constraints.py::test_migration_keeps_every_row_and_leaves_old_timestamps_empty`<br>`test_schema_constraints.py::test_migration_with_bad_data_stops_and_changes_nothing` |
| DAT-03 | Timestamps are set by the system, in UTC. | Low | [0007](../adr/0007-schema-constraints.md) | `test_schema_constraints.py::test_new_rows_get_utc_timestamps_and_updates_bump_updated_at` |
| DAT-04 | Simulated demo data is flagged and labelled wherever it appears, and can never enter a production instance. | High | [0004](../adr/0004-simulated-data-flag.md), [0026](../adr/0026-demo-production-separation.md) | `test_simulated_flag.py::test_new_imports_are_flagged_and_attributed_to_simulator`<br>`test_simulated_flag.py::test_manually_registered_data_is_real`<br>`test_simulated_flag.py::test_notice_shows_simulated_counts`<br>`test_simulated_flag.py::test_tracking_labels_simulated_samples`<br>`test_simulated_flag.py::test_excel_marks_simulated_rows`<br>`test_simulated_flag.py::test_pdf_states_simulated_counts`<br>`test_production_separation.py::test_the_import_refuses_outside_demo_mode_before_fetching`<br>`test_production_separation.py::test_secure_instance_offers_no_import_and_no_auto_import`<br>`test_production_separation.py::test_secure_mode_refuses_a_database_with_simulated_data`<br>`test_production_separation.py::test_a_production_build_cannot_run_as_a_demo`<br>`test_production_separation.py::test_preflight` |
| DAT-05 | Importing the same external records again never duplicates samples or results, and an import is all-or-nothing. | Medium | [0002](../adr/0002-idempotent-fda-import.md) | `test_fda_import.py::test_reimport_of_same_records_adds_nothing`<br>`test_fda_import.py::test_overlapping_import_adds_only_new_samples_results`<br>`test_fda_import.py::test_duplicate_recall_within_one_batch_keeps_first_records_results`<br>`test_fda_import.py::test_concurrent_first_imports_import_once`<br>`test_fda_import.py::test_api_failure_reports_error_and_writes_nothing`<br>`test_dedupe_script.py::test_apply_removes_only_simulated_duplicates_with_backup_and_audit` |
| DAT-06 | Stored text can never act as markup in pages or as formulas in exported spreadsheets. | Medium | [0019](../adr/0019-report-accuracy-and-oos-counts.md) | `test_injection.py::test_dashboard_escapes_stored_values`<br>`test_injection.py::test_sample_tracking_escapes_stored_values`<br>`test_injection.py::test_excel_export_never_contains_formulas`<br>`test_reports.py::test_pdf_escapes_markup_in_values` |
| REP-01 | Reports are complete and self-describing: every selected row, the filters, author, time (UTC) and page numbers. | Medium | [0019](../adr/0019-report-accuracy-and-oos-counts.md), [0020](../adr/0020-query-shape-and-benchmark.md) | `test_reports.py::test_pdf_lists_every_row_with_page_numbers_and_metadata`<br>`test_reports.py::test_excel_states_what_it_covers`<br>`test_reports.py::test_report_summary_counts_in_sql`<br>`test_reports.py::test_report_rows_match_the_summary_and_carry_categories`<br>`test_reports.py::test_reports_page_summarises_the_selection`<br>`test_reports.py::test_spec_text_never_prints_none`<br>`test_queries.py::test_report_filters_follow_the_multiselects` |
| BAK-01 | Backups are verified when taken, and a restore never overwrites the current database or accepts a corrupt copy. | High | [0023](../adr/0023-durable-sqlite-with-litestream.md) | `test_backup.py::test_backup_includes_committed_wal_data_while_app_is_running`<br>`test_backup.py::test_retention_keeps_newest_backups`<br>`test_backup.py::test_restore_round_trip_moves_current_db_aside`<br>`test_backup.py::test_corrupt_backup_is_refused_and_live_db_untouched`<br>`test_backup.py::test_cli_reports_errors_with_exit_code` |
| BAK-02 | In production every committed change is replicated off the server, and a new server restores it automatically; production refuses to run without a replica. | High | [0023](../adr/0023-durable-sqlite-with-litestream.md), [0024](../adr/0024-container-deployment.md) | `test_durable_storage.py::test_start_refuses_to_run_without_a_replica`<br>`test_durable_storage.py::test_start_restores_if_needed_then_runs_the_app_under_litestream`<br>`test_durable_storage.py::test_connections_are_durable_and_wait_for_locks`<br>`test_durable_storage.py::test_litestream_config_uses_the_environment_and_keeps_30_days`<br>`test_durable_storage.py::test_secure_mode_without_a_replica_warns_the_admin` |
| BAK-03 | A restored database can be checked before use: integrity, foreign keys, schema version and every integrity trigger. | Medium | [0023](../adr/0023-durable-sqlite-with-litestream.md) | `test_durable_storage.py::test_restore_check_passes_a_complete_database`<br>`test_durable_storage.py::test_restore_check_reports_a_missing_integrity_trigger`<br>`test_durable_storage.py::test_restore_check_refuses_a_database_newer_than_the_code` |
| OPS-01 | Users never see exception details; each error is logged with a reference they can quote. | Low | [0021](../adr/0021-error-messages-and-logging.md) | `test_errors.py::test_failed_export_shows_a_reference_not_the_exception`<br>`test_errors.py::test_a_crashing_page_shows_a_reference_and_the_app_keeps_working`<br>`test_errors.py::test_log_lines_are_json_with_reference_and_traceback`<br>`test_errors.py::test_streamlit_never_shows_error_details` |
| OPS-02 | The owner is alerted to errors without the alert carrying record data, and alerting can never break the app. | Medium | [0025](../adr/0025-monitoring-and-alerting.md) | `test_alerts.py::test_an_alert_has_the_message_and_reference_but_no_details`<br>`test_alerts.py::test_repeats_are_held_back_for_ten_minutes`<br>`test_alerts.py::test_at_most_twenty_alerts_an_hour`<br>`test_alerts.py::test_a_broken_alert_channel_never_breaks_the_app` |
| OPS-03 | A misconfigured or unhealthy production instance is detected: it refuses to start, or reports unhealthy. | Low | [0024](../adr/0024-container-deployment.md), [0026](../adr/0026-demo-production-separation.md) | `test_container.py::test_healthy_when_the_app_answers_and_the_database_has_a_schema`<br>`test_container.py::test_unhealthy_when_the_app_is_down`<br>`test_container.py::test_unhealthy_without_a_database_and_never_creates_one`<br>`test_production_separation.py::test_preflight` |
| OPS-04 | Dependencies are pinned with hashes and checked for known vulnerabilities on every change and weekly. | Low | [0010](../adr/0010-locked-dependencies.md), [0022](../adr/0022-dependency-vulnerability-policy.md) | `test_audit_deps.py::test_valid_entries_and_comments`<br>`test_audit_deps.py::test_an_expired_exception_fails`<br>`test_audit_deps.py::test_entries_need_an_id_a_date_and_a_reason`<br>`test_audit_deps.py::test_the_committed_file_is_valid_today` |
| OPS-05 | Secrets and local data never enter the repository or the image, and no usage data leaves the server. | High | [0024](../adr/0024-container-deployment.md) | `test_container.py::test_image_never_contains_local_data_or_secrets`<br>`test_container.py::test_secrets_stay_out_of_the_repository`<br>`test_container.py::test_image_verifies_litestream_and_runs_unprivileged`<br>`test_container.py::test_no_usage_statistics_leave_the_server`<br>`test_durable_storage.py::test_the_replica_is_shown_without_credentials` |
| OPS-06 | Every page stays responsive at 10,000 samples. | Low | [0016](../adr/0016-sample-tracking-paging.md), [0020](../adr/0020-query-shape-and-benchmark.md) | `test_queries.py::test_results_page_runs_the_same_queries_for_10_or_300_samples`<br>`test_queries.py::test_benchmark_runs_every_page_within_budget`<br>`test_tracking_page.py::test_page_stays_small_at_5000_samples`<br>`test_pages_smoke.py::test_page_renders` |
| OPS-07 | The interface meets WCAG 2.2 AA for colour contrast and keyboard use. | Low | [0018](../adr/0018-accessibility-and-navigation.md) | `test_accessibility.py::test_text_colours_meet_wcag_aa`<br>`test_accessibility.py::test_theme_colours_meet_aa`<br>`test_accessibility.py::test_sign_in_fields_are_in_a_form_so_enter_submits`<br>`test_accessibility.py::test_navigation_titles_are_plain_text_with_hidden_icons` |
